
Version, 8.1;

Timestep, 6;

ShadowCalculation,
 AverageOverDaysInFrequency,        !- Calculation Method
 30,        !- Calculation Frequency
 3000;    !- Maximum Figures in Shadow Overlap Calculation

ProgramControl,
 10; !- Number of Threads AllowedNumber

Building,
 simRun.idf, !- Name
 0.0, !- North Axis {deg}
 City, !- Terrain
 0.040000000000000001, !- Loads Convergence Tolerance Value
 0.40000000000000002, !- Temperature Convergence Tolerance Value {deltaC}
 FullExterior, !- Solar Distribution or maybe FullExterior
 25, !- Maximum Number of Warmup Days
 6; !- Minimum Number of Warmup Days

HeatBalanceAlgorithm, ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside, TARP;

SurfaceConvectionAlgorithm:Outside, DOE-2;

Site:Location,
 New York J F Kennedy IntL Ar USA,
 40.65,    !Latitude
 -73.80,   !Longitude
 -5.0, !Time Zone
 5.0;   !Elevation

SimulationControl,
 Yes,    !- Do Zone Sizing Calculation
 Yes,  !- Do System Sizing Calculation
 Yes,   !- Do Plant Sizing Calculation
 No,  !- Run Simulation for Sizing Periods
 Yes; !- Run Simulation for Weather File Run Periods

RunPeriod,
 customRun,    !- Name
 1,   !- Begin Month
 1,    !- Begin Day of Month
 12, !- End Month
 31,   !- End Day of Month
 UseWeatherFile,   !- Day of Week for Start Day
 Yes,              !- Use Weather File Holidays and Special Days
 Yes,              !- Use Weather File Daylight Saving Period
 No,               !- Apply Weekend Holiday Rule
 Yes,              !- Use Weather File Rain Indicators
 Yes;              !- Use Weather File Snow Indicators
ScheduleTypeLimits,
  Always On Discrete Limits,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Discrete,   !- - Numeric Type
  availability;   !- - Unit Type

ScheduleTypeLimits,
  Fraction,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  CONTINUOUS;   !- - Numeric Type

ScheduleTypeLimits,
  Temperature 26,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 23,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  ActivityLevel 9,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 14,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 8,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Fractional,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  1,   !- - Upper Limit Value {BasedOnField A3}
  Continuous;   !- - Numeric Type

ScheduleTypeLimits,
  Temperature 1,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 2,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 3,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 11,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  ActivityLevel,   !- name
  0,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  activitylevel;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 4,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 5,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 6,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type

ScheduleTypeLimits,
  Temperature 7,   !- name
  ,   !- - Lower Limit Value {BasedOnField A3}
  ,   !- - Upper Limit Value {BasedOnField A3}
  Continuous,   !- - Numeric Type
  temperature;   !- - Unit Type


GlobalGeometryRules,
 LowerLeftCorner,         !- Starting Vertex Position
 CounterClockWise,        !- Vertex Entry Direction
 Absolute;                !- Coordinate System

Shading:Building:Detailed,
 shdSrf_0_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 6.712061405181885,
 -2.1019744873046875,
 0.79163426160812378,
 6.325806140899658,
 -1.4962830543518066,
 0.79163426160812378,
 6.99915885925293,
 -1.8464199304580688,
 3.3214564323425293,
 7.385414123535156,
 -2.45211124420166,
 3.3214564323425293;


Shading:Building:Detailed,
 shdSrf_1_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 7.356997013092041,
 -0.86168831586837769,
 0.79163426160812378,
 6.9707417488098145,
 -0.2559969425201416,
 0.79163426160812378,
 7.644094944000244,
 -0.60613369941711426,
 3.3214564323425293,
 8.030349731445313,
 -1.2118251323699951,
 3.3214564323425293;


Shading:Building:Detailed,
 shdSrf_2_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 8.672630310058594,
 0.029841907322406769,
 3.3114795684814453,
 8.286375045776367,
 0.63553327322006226,
 3.3114795684814453,
 8.289031028747559,
 0.63415247201919556,
 3.3214564323425293,
 8.675286293029785,
 0.028461091220378876,
 3.3214564323425293;


Shading:Building:Detailed,
 shdSrf_3_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 2.1850802898406982,
 0.6899721622467041,
 0.79163426160812378,
 2.424304246902466,
 0.70052582025527954,
 0.79163426160812378,
 1.7509512901306152,
 1.050662636756897,
 3.3214564323425293,
 1.5117274522781372,
 1.0401089191436768,
 3.3214564323425293;


Shading:Building:Detailed,
 shdSrf_4_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 2.8300161361694336,
 1.9302582740783691,
 0.79163426160812378,
 3.069240093231201,
 1.9408119916915894,
 0.79163426160812378,
 2.3958871364593506,
 2.2909488677978516,
 3.3214564323425293,
 2.156663179397583,
 2.280395030975342,
 3.3214564323425293;


Shading:Building:Detailed,
 shdSrf_5_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 7.6552605628967285,
 -2.8775696754455566,
 4.773777961730957,
 7.269005298614502,
 -2.271878242492676,
 4.773777961730957,
 7.942358493804932,
 -2.6220149993896484,
 7.303599834442139,
 8.32861328125,
 -3.2277064323425293,
 7.303599834442139;


Shading:Building:Detailed,
 shdSrf_6_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 8.53361988067627,
 -1.1883822679519653,
 4.773777961730957,
 8.147365570068359,
 -0.58269095420837402,
 4.773777961730957,
 8.820717811584473,
 -0.93282771110534668,
 7.303599834442139,
 9.206973075866699,
 -1.538519024848938,
 7.303599834442139;


Shading:Building:Detailed,
 shdSrf_7_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 10.082674980163574,
 0.15205051004886627,
 7.293612480163574,
 9.696419715881348,
 0.75774186849594116,
 7.293612480163574,
 9.699077606201172,
 0.75635957717895508,
 7.303599834442139,
 10.085332870483398,
 0.15066820383071899,
 7.303599834442139;


Shading:Building:Detailed,
 shdSrf_8_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 1.008455753326416,
 1.0166633129119873,
 4.773777961730957,
 1.2476797103881836,
 1.027216911315918,
 4.773777961730957,
 0.57432669401168823,
 1.3773537874221802,
 7.303599834442139,
 0.33510279655456543,
 1.36680006980896,
 7.303599834442139;


Shading:Building:Detailed,
 shdSrf_9_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 1.8868155479431152,
 2.705850601196289,
 4.773777961730957,
 2.1260392665863037,
 2.7164041996002197,
 4.773777961730957,
 1.4526864290237427,
 3.0665409564971924,
 7.303599834442139,
 1.213462471961975,
 3.0559873580932617,
 7.303599834442139;


Shading:Building:Detailed,
 shdSrf_10_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 8.600741386413574,
 -3.654350519180298,
 8.764492034912109,
 8.214486122131348,
 -3.048659086227417,
 8.764492034912109,
 8.887839317321777,
 -3.3987958431243896,
 11.294314384460449,
 9.274094581604004,
 -4.004487037658691,
 11.294314384460449;


Shading:Building:Detailed,
 shdSrf_11_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 9.712525367736816,
 -1.5162614583969116,
 8.764492034912109,
 9.32627010345459,
 -0.91057014465332031,
 8.764492034912109,
 9.99962329864502,
 -1.260706901550293,
 11.294314384460449,
 10.385878562927246,
 -1.8663983345031738,
 11.294314384460449;


Shading:Building:Detailed,
 shdSrf_12_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 11.495002746582031,
 0.27307358384132385,
 11.284322738647461,
 11.108747482299805,
 0.87876492738723755,
 11.284322738647461,
 11.111407279968262,
 0.87738198041915894,
 11.294314384460449,
 11.497662544250488,
 0.27169063687324524,
 11.294314384460449;


Shading:Building:Detailed,
 shdSrf_13_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 -0.17044991254806519,
 1.3445411920547485,
 8.764492034912109,
 0.06877397745847702,
 1.3550949096679688,
 8.764492034912109,
 -0.60457897186279297,
 1.7052316665649414,
 11.294314384460449,
 -0.84380286931991577,
 1.6946780681610107,
 11.294314384460449;


Shading:Building:Detailed,
 shdSrf_14_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 0.94133394956588745,
 3.4826302528381348,
 8.764492034912109,
 1.1805578470230103,
 3.4931838512420654,
 8.764492034912109,
 0.50720489025115967,
 3.843320608139038,
 11.294314384460449,
 0.26798099279403687,
 3.8327670097351074,
 11.294314384460449;


Shading:Building:Detailed,
 shdSrf_15_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 9.547179222106934,
 -4.431628704071045,
 12.758801460266113,
 9.160923957824707,
 -3.825937271118164,
 12.758801460266113,
 9.834277153015137,
 -4.176074028015137,
 15.288623809814453,
 10.220532417297363,
 -4.781765460968018,
 15.288623809814453;


Shading:Building:Detailed,
 shdSrf_16_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 10.892387390136719,
 -1.8446377515792847,
 12.758801460266113,
 10.506132125854492,
 -1.2389464378356934,
 12.758801460266113,
 11.179485321044922,
 -1.589083194732666,
 15.288623809814453,
 11.565740585327148,
 -2.194774627685547,
 15.288623809814453;


Shading:Building:Detailed,
 shdSrf_17_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 12.90828800201416,
 0.39359951019287109,
 15.278629302978516,
 12.522032737731934,
 0.99929088354110718,
 15.278629302978516,
 12.524693489074707,
 0.99790757894515991,
 15.288623809814453,
 12.910948753356934,
 0.39221620559692383,
 15.288623809814453;


Shading:Building:Detailed,
 shdSrf_18_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 -1.3503122329711914,
 1.6729168891906738,
 12.758801460266113,
 -1.1110882759094238,
 1.6834704875946045,
 12.758801460266113,
 -1.7844412326812744,
 2.033607244491577,
 15.288623809814453,
 -2.023665189743042,
 2.0230536460876465,
 15.288623809814453;


Shading:Building:Detailed,
 shdSrf_19_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 -0.0051040328107774258,
 4.2599077224731445,
 12.758801460266113,
 0.23411986231803894,
 4.270461082458496,
 12.758801460266113,
 -0.43923312425613403,
 4.620597839355469,
 15.288623809814453,
 -0.67845702171325684,
 4.610044479370117,
 15.288623809814453;


Shading:Building:Detailed,
 shdSrf_20_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 10.494108200073242,
 -5.20916223526001,
 16.754955291748047,
 10.107852935791016,
 -4.603470802307129,
 16.754955291748047,
 10.781206130981445,
 -4.953607559204102,
 19.284778594970703,
 11.167461395263672,
 -5.559298992156982,
 19.284778594970703;


Shading:Building:Detailed,
 shdSrf_21_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 12.07274055480957,
 -2.173269271850586,
 16.754955291748047,
 11.686485290527344,
 -1.5675779581069946,
 16.754955291748047,
 12.359838485717773,
 -1.9177147150039673,
 19.284778594970703,
 12.74609375,
 -2.5234060287475586,
 19.284778594970703;


Shading:Building:Detailed,
 shdSrf_22_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 14.322065353393555,
 0.51387006044387817,
 19.274782180786133,
 13.935810089111328,
 1.1195614337921143,
 19.274782180786133,
 13.938470840454102,
 1.118177890777588,
 19.284778594970703,
 14.324726104736328,
 0.51248657703399658,
 19.284778594970703;


Shading:Building:Detailed,
 shdSrf_23_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 -2.530665636062622,
 2.0015480518341064,
 16.754955291748047,
 -2.2914416790008545,
 2.012101650238037,
 16.754955291748047,
 -2.964794874191284,
 2.3622384071350098,
 19.284778594970703,
 -3.2040185928344727,
 2.351684808731079,
 19.284778594970703;


Shading:Building:Detailed,
 shdSrf_24_0_0, !- Name
 , !- Transmittance Schedule Name
 4, !- Number of Vertices
 -0.95203322172164917,
 5.037440776824951,
 16.754955291748047,
 -0.71280932426452637,
 5.047994136810303,
 16.754955291748047,
 -1.386162281036377,
 5.398131370544434,
 19.284778594970703,
 -1.6253862380981445,
 5.387577533721924,
 19.284778594970703;


Zone,
 0_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 0_0_0, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 0_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0;


BuildingSurface:Detailed,
 0_0_1, !- Name
 FLOOR, !- Surface Type
 ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Construction Name
 0_0, !- Zone Name
 GROUND, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.0010814666748047,
 -0.62815815210342407,
 0.0,
 3.846463203430176,
 2.9207241535186768,
 0.0,
 7.395345687866211,
 1.0753425359725952,
 0.0,
 5.54996395111084,
 -2.4735398292541504,
 0.0;


BuildingSurface:Detailed,
 0_0_2, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 0_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.54996395111084,
 -2.4735398292541504,
 0.0,
 7.395345687866211,
 1.0753425359725952,
 0.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0;


FenestrationSurface:Detailed,
 0_0_2_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 0_0_2, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 6.099800109863281,
 -1.9309189319610596,
 0.79163426160812378,
 7.2669219970703125,
 0.31359139084815979,
 0.79163426160812378,
 8.290411949157715,
 0.63680791854858398,
 3.3214564323425293,
 6.423016548156738,
 -2.954408645629883,
 3.3214564323425293;


BuildingSurface:Detailed,
 0_0_3, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 0_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.0010814666748047,
 -0.62815815210342407,
 0.0,
 5.54996395111084,
 -2.4735398292541504,
 0.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 0.38280221819877625,
 -1.1392083168029785,
 4.0;


BuildingSurface:Detailed,
 0_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 0_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 5, !- Number of Vertices
 3.846463203430176,
 2.9207241535186768,
 0.0,
 2.0010814666748047,
 -0.62815815210342407,
 0.0,
 0.78737205266952515,
 -1.0114457607269287,
 3.0,
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0;


FenestrationSurface:Detailed,
 0_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 0_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 3.2966270446777344,
 2.378103256225586,
 0.79163426160812378,
 2.129505157470703,
 0.13359293341636658,
 0.79163426160812378,
 1.1060154438018799,
 -0.18962359428405762,
 3.3214564323425293,
 2.9734106063842773,
 3.401592969894409,
 3.3214564323425293;


BuildingSurface:Detailed,
 0_0_5, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 0_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.395345687866211,
 1.0753425359725952,
 0.0,
 3.846463203430176,
 2.9207241535186768,
 0.0,
 3.3354129791259766,
 4.539003372192383,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0;


FenestrationSurface:Detailed,
 0_0_5_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 0_0_5, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 6.852724552154541,
 1.6251786947250366,
 0.79163426160812378,
 4.608214378356934,
 2.7923004627227783,
 0.79163426160812378,
 4.284997940063477,
 3.8157901763916016,
 3.3214564323425293,
 7.876214027404785,
 1.9483952522277832,
 3.3214564323425293;


Zone,
 1_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 1_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 0_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 4.187163352966309,
 1.8418713808059692,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0,
 5.209263801574707,
 -1.3946870565414429,
 4.0;


BuildingSurface:Detailed,
 1_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0;


BuildingSurface:Detailed,
 1_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 3_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.316492557525635,
 0.7346423864364624,
 4.0,
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0;


BuildingSurface:Detailed,
 1_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 4_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0;


BuildingSurface:Detailed,
 1_0_4, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 5_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0;


BuildingSurface:Detailed,
 1_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 1_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 2_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0;


Zone,
 2_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 2_0_0, !- Name
 FLOOR, !- Surface Type
 ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Construction Name
 2_0, !- Zone Name
 GROUND, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0;


BuildingSurface:Detailed,
 2_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 2_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 7_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0;


BuildingSurface:Detailed,
 2_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 2_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 3_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 9.013625144958496,
 1.5863926410675049,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0;


BuildingSurface:Detailed,
 2_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 2_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 5_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0;


BuildingSurface:Detailed,
 2_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 2_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0;


FenestrationSurface:Detailed,
 2_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 2_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 6.80957555770874,
 -3.1554150581359863,
 4.773777961730957,
 8.676970481872559,
 0.43580135703086853,
 4.773777961730957,
 9.700460433959961,
 0.75901788473129272,
 7.303599834442139,
 7.132791996002197,
 -4.178905010223389,
 7.303599834442139;


BuildingSurface:Detailed,
 2_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 2_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.316492557525635,
 0.7346423864364624,
 4.0,
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0;


Zone,
 3_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 3_0_0, !- Name
 FLOOR, !- Surface Type
 ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Construction Name
 3_0, !- Zone Name
 GROUND, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0;


BuildingSurface:Detailed,
 3_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 3_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 8_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.8243627548217773,
 6.157282829284668,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0;


BuildingSurface:Detailed,
 3_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 3_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 4_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.3354129791259766,
 4.539003372192383,
 4.0,
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0;


BuildingSurface:Detailed,
 3_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 3_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 2_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.316492557525635,
 0.7346423864364624,
 4.0,
 9.013625144958496,
 1.5863926410675049,
 4.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0;


BuildingSurface:Detailed,
 3_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 3_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 9.013625144958496,
 1.5863926410675049,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0,
 2.8243627548217773,
 6.157282829284668,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0;


FenestrationSurface:Detailed,
 3_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 3_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 8.077220916748047,
 2.334954023361206,
 4.773777961730957,
 4.48600435256958,
 4.2023491859436035,
 4.773777961730957,
 4.162787914276123,
 5.225838661193848,
 7.303599834442139,
 9.100710868835449,
 2.658170700073242,
 7.303599834442139;


BuildingSurface:Detailed,
 3_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 3_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 4.187163352966309,
 1.8418713808059692,
 4.0,
 6.316492557525635,
 0.7346423864364624,
 4.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0;


Zone,
 4_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 4_0_0, !- Name
 FLOOR, !- Surface Type
 ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Construction Name
 4_0, !- Zone Name
 GROUND, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0,
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.0799343585968018,
 -0.28745803236961365,
 4.0;


BuildingSurface:Detailed,
 4_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 4_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 9_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0;


BuildingSurface:Detailed,
 4_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 4_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 5_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0;


BuildingSurface:Detailed,
 4_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 4_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 3_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.3354129791259766,
 4.539003372192383,
 4.0,
 2.8243627548217773,
 6.157282829284668,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0;


BuildingSurface:Detailed,
 4_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 4_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.3354129791259766,
 4.539003372192383,
 4.0,
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0;


FenestrationSurface:Detailed,
 4_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 4_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 2.5868515968322754,
 3.6025993824005127,
 4.773777961730957,
 0.71945661306381226,
 0.011382972821593285,
 4.773777961730957,
 -0.30403304100036621,
 -0.31183356046676636,
 7.303599834442139,
 2.2636351585388184,
 4.626089096069336,
 7.303599834442139;


BuildingSurface:Detailed,
 4_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 4_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 4.187163352966309,
 1.8418713808059692,
 4.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0;


Zone,
 5_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 5_0_0, !- Name
 FLOOR, !- Surface Type
 ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Construction Name
 5_0, !- Zone Name
 GROUND, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0;


BuildingSurface:Detailed,
 5_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 5_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 10_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0;


BuildingSurface:Detailed,
 5_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 5_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 2_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0;


BuildingSurface:Detailed,
 5_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 5_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 4_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0;


BuildingSurface:Detailed,
 5_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 5_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 0.38280221819877625,
 -1.1392083168029785,
 4.0,
 6.061014175415039,
 -4.0918192863464355,
 4.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0;


BuildingSurface:Detailed,
 5_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 5_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_4, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.209263801574707,
 -1.3946870565414429,
 4.0,
 3.0799343585968018,
 -0.28745803236961365,
 4.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0;


Zone,
 6_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 6_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 1_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0;


BuildingSurface:Detailed,
 6_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0;


BuildingSurface:Detailed,
 6_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 8_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.93477201461792,
 1.2456926107406616,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0;


BuildingSurface:Detailed,
 6_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 9_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.6761131286621094,
 3.460150718688965,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0;


BuildingSurface:Detailed,
 6_0_4, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 10_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0;


BuildingSurface:Detailed,
 6_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 6_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 7_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0;


Zone,
 7_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 7_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 7_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 2_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0;


BuildingSurface:Detailed,
 7_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 7_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 12_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0;


BuildingSurface:Detailed,
 7_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 7_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 8_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 10.631903648376465,
 2.097442865371704,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0;


BuildingSurface:Detailed,
 7_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 7_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 10_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0;


BuildingSurface:Detailed,
 7_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 7_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0;


FenestrationSurface:Detailed,
 7_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 7_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 7.521632194519043,
 -4.381097793579102,
 8.764492034912109,
 10.089300155639648,
 0.55682504177093506,
 8.764492034912109,
 11.112790107727051,
 0.88004159927368164,
 11.294314384460449,
 7.8448486328125,
 -5.404587268829346,
 11.294314384460449;


BuildingSurface:Detailed,
 7_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 7_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.93477201461792,
 1.2456926107406616,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0;


Zone,
 8_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 8_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 8_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 3_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 10.631903648376465,
 2.097442865371704,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0;


BuildingSurface:Detailed,
 8_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 8_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 13_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.313312530517578,
 7.775561809539795,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0;


BuildingSurface:Detailed,
 8_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 8_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 9_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.8243627548217773,
 6.157282829284668,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0;


BuildingSurface:Detailed,
 8_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 8_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 7_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.93477201461792,
 1.2456926107406616,
 8.0,
 10.631903648376465,
 2.097442865371704,
 8.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0;


BuildingSurface:Detailed,
 8_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 8_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 10.631903648376465,
 2.097442865371704,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0,
 2.313312530517578,
 7.775561809539795,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0;


FenestrationSurface:Detailed,
 8_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 8_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 9.302903175354004,
 3.047010660171509,
 8.764492034912109,
 4.364980697631836,
 5.614678859710693,
 8.764492034912109,
 4.041764259338379,
 6.638168811798096,
 11.294314384460449,
 10.326393127441406,
 3.370227336883545,
 11.294314384460449;


BuildingSurface:Detailed,
 8_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 8_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.6761131286621094,
 3.460150718688965,
 8.0,
 7.93477201461792,
 1.2456926107406616,
 8.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0;


Zone,
 9_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 9_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 9_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 4_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0;


BuildingSurface:Detailed,
 9_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 9_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 14_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0;


BuildingSurface:Detailed,
 9_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 9_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 10_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0;


BuildingSurface:Detailed,
 9_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 9_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 8_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.6761131286621094,
 3.460150718688965,
 8.0,
 2.8243627548217773,
 6.157282829284668,
 8.0,
 2.313312530517578,
 7.775561809539795,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0;


BuildingSurface:Detailed,
 9_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 9_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.8243627548217773,
 6.157282829284668,
 8.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0;


FenestrationSurface:Detailed,
 9_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 9_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 1.8747949600219727,
 4.828281879425049,
 8.764492034912109,
 -0.69287323951721191,
 -0.10964071750640869,
 8.764492034912109,
 -1.7163628339767456,
 -0.43285724520683289,
 11.294314384460449,
 1.551578402519226,
 5.851771831512451,
 11.294314384460449;


BuildingSurface:Detailed,
 9_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 9_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 3.6761131286621094,
 3.460150718688965,
 8.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0;


Zone,
 10_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 10_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 10_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 5_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0;


BuildingSurface:Detailed,
 10_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 10_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 15_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0;


BuildingSurface:Detailed,
 10_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 10_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 7_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0;


BuildingSurface:Detailed,
 10_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 10_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 9_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0;


BuildingSurface:Detailed,
 10_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 10_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.2354769706726074,
 -1.6502585411071777,
 8.0,
 6.572064399719238,
 -5.7100982666015625,
 8.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0;


BuildingSurface:Detailed,
 10_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 10_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_4, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 5.720314025878906,
 -3.0129663944244385,
 8.0,
 1.4616550207138062,
 -0.79850822687149048,
 8.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0;


Zone,
 11_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 11_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 6_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0;


BuildingSurface:Detailed,
 11_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 16_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0;


BuildingSurface:Detailed,
 11_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 13_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 9.553050994873047,
 1.7567427158355713,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0;


BuildingSurface:Detailed,
 11_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 14_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.16506290435791,
 5.078429698944092,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0;


BuildingSurface:Detailed,
 11_0_4, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 15_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0;


BuildingSurface:Detailed,
 11_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 11_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 12_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0;


Zone,
 12_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 12_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 12_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 7_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0;


BuildingSurface:Detailed,
 12_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 12_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 17_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.594164848327637,
 -8.946657180786133,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0;


BuildingSurface:Detailed,
 12_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 12_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 13_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 12.25018310546875,
 2.6084930896759033,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0;


BuildingSurface:Detailed,
 12_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 12_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 15_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 7.594164848327637,
 -8.946657180786133,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0;


BuildingSurface:Detailed,
 12_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 12_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0;


FenestrationSurface:Detailed,
 12_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 12_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 8.234645843505859,
 -5.6072773933410645,
 12.758801460266113,
 11.502586364746094,
 0.67735129594802856,
 12.758801460266113,
 12.526076316833496,
 1.0005677938461304,
 15.288623809814453,
 8.557862281799316,
 -6.630767345428467,
 15.288623809814453;


BuildingSurface:Detailed,
 12_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 12_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 9.553050994873047,
 1.7567427158355713,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0;


Zone,
 13_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 13_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 13_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 8_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 12.25018310546875,
 2.6084930896759033,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0;


BuildingSurface:Detailed,
 13_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 13_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 18_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.8022624254226685,
 9.393840789794922,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0;


BuildingSurface:Detailed,
 13_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 13_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 14_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.313312530517578,
 7.775561809539795,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0;


BuildingSurface:Detailed,
 13_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 13_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 12_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 9.553050994873047,
 1.7567427158355713,
 12.0,
 12.25018310546875,
 2.6084930896759033,
 12.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0;


BuildingSurface:Detailed,
 13_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 13_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 12.25018310546875,
 2.6084930896759033,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0,
 1.8022624254226685,
 9.393840789794922,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0;


FenestrationSurface:Detailed,
 13_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 13_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 10.529083251953125,
 3.760024070739746,
 12.758801460266113,
 4.244454383850098,
 7.027965545654297,
 12.758801460266113,
 3.9212379455566406,
 8.051455497741699,
 15.288623809814453,
 11.552573204040527,
 4.083240509033203,
 15.288623809814453;


BuildingSurface:Detailed,
 13_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 13_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.16506290435791,
 5.078429698944092,
 12.0,
 9.553050994873047,
 1.7567427158355713,
 12.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0;


Zone,
 14_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 14_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 14_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 9_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0;


BuildingSurface:Detailed,
 14_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 14_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 19_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0;


BuildingSurface:Detailed,
 14_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 14_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 15_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0;


BuildingSurface:Detailed,
 14_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 14_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 13_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.313312530517578,
 7.775561809539795,
 12.0,
 1.8022624254226685,
 9.393840789794922,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0;


BuildingSurface:Detailed,
 14_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 14_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.313312530517578,
 7.775561809539795,
 12.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0;


FenestrationSurface:Detailed,
 14_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 14_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 1.1617815494537354,
 6.05446195602417,
 12.758801460266113,
 -2.1061596870422363,
 -0.23016694188117981,
 12.758801460266113,
 -3.1296494007110596,
 -0.553383469581604,
 15.288623809814453,
 0.83856499195098877,
 7.077951431274414,
 15.288623809814453;


BuildingSurface:Detailed,
 14_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 14_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 3.16506290435791,
 5.078429698944092,
 12.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0;


Zone,
 15_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 15_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 15_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 10_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0;


BuildingSurface:Detailed,
 15_0_1, !- Name
 CEILING, !- Surface Type
 000 Interior Ceiling, !- Construction Name
 15_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 20_0_0, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.594164848327637,
 -8.946657180786133,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0;


BuildingSurface:Detailed,
 15_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 15_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 12_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0;


BuildingSurface:Detailed,
 15_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 15_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 14_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0;


BuildingSurface:Detailed,
 15_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 15_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -2.8537561893463135,
 -2.161308765411377,
 12.0,
 7.0831146240234375,
 -7.328377723693848,
 12.0,
 7.594164848327637,
 -8.946657180786133,
 16.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0;


BuildingSurface:Detailed,
 15_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 15_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_4, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.2313642501831055,
 -4.6312456130981445,
 12.0,
 -0.1566241979598999,
 -1.309558391571045,
 12.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0;


Zone,
 16_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 16_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 16_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 11_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0;


BuildingSurface:Detailed,
 16_0_1, !- Name
 ROOF, !- Surface Type
 ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Construction Name
 16_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0;


BuildingSurface:Detailed,
 16_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 16_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 18_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 11.171330451965332,
 2.2677929401397705,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 2.1429624557495117,
 8.314988136291504,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0;


BuildingSurface:Detailed,
 16_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 16_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 19_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.654012680053711,
 6.696709156036377,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0;


BuildingSurface:Detailed,
 16_0_4, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 16_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 20_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.253464698791504,
 -7.867804050445557,
 20.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0;


BuildingSurface:Detailed,
 16_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 16_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 17_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0;


Zone,
 17_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 17_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 17_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 12_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0;


BuildingSurface:Detailed,
 17_0_1, !- Name
 ROOF, !- Surface Type
 ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Construction Name
 17_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 8.105215072631836,
 -10.564935684204102,
 20.0,
 15.48674201965332,
 3.6305935382843018,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0;


BuildingSurface:Detailed,
 17_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 17_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 18_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 13.868462562561035,
 3.1195433139801025,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 15.48674201965332,
 3.6305935382843018,
 20.0;


BuildingSurface:Detailed,
 17_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 17_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 20_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0,
 8.105215072631836,
 -10.564935684204102,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0;


BuildingSurface:Detailed,
 17_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 17_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.594164848327637,
 -8.946657180786133,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 15.48674201965332,
 3.6305935382843018,
 20.0,
 8.105215072631836,
 -10.564935684204102,
 20.0;


FenestrationSurface:Detailed,
 17_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 17_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 8.948150634765625,
 -6.833713054656982,
 16.754955291748047,
 12.916364669799805,
 0.79762202501296997,
 16.754955291748047,
 13.939854621887207,
 1.1208385229110718,
 19.284778594970703,
 9.271367073059082,
 -7.857202529907227,
 19.284778594970703;


BuildingSurface:Detailed,
 17_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 17_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 16_0_5, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 11.171330451965332,
 2.2677929401397705,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.253464698791504,
 -7.867804050445557,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0;


Zone,
 18_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 18_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 18_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 13_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 13.868462562561035,
 3.1195433139801025,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0;


BuildingSurface:Detailed,
 18_0_1, !- Name
 ROOF, !- Surface Type
 ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Construction Name
 18_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.2912122011184692,
 11.012120246887207,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 15.48674201965332,
 3.6305935382843018,
 20.0;


BuildingSurface:Detailed,
 18_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 18_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 19_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.8022624254226685,
 9.393840789794922,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 2.1429624557495117,
 8.314988136291504,
 20.0,
 1.2912122011184692,
 11.012120246887207,
 20.0;


BuildingSurface:Detailed,
 18_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 18_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 17_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 11.171330451965332,
 2.2677929401397705,
 16.0,
 13.868462562561035,
 3.1195433139801025,
 16.0,
 15.48674201965332,
 3.6305935382843018,
 20.0,
 12.789609909057617,
 2.7788431644439697,
 20.0;


BuildingSurface:Detailed,
 18_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 18_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 13.868462562561035,
 3.1195433139801025,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0,
 1.2912122011184692,
 11.012120246887207,
 20.0,
 15.48674201965332,
 3.6305935382843018,
 20.0;


FenestrationSurface:Detailed,
 18_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 18_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 11.755518913269043,
 4.473528861999512,
 16.754955291748047,
 4.124183654785156,
 8.441742897033691,
 16.754955291748047,
 3.800967216491699,
 9.465232849121094,
 19.284778594970703,
 12.779007911682129,
 4.796745300292969,
 19.284778594970703;


BuildingSurface:Detailed,
 18_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 18_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 16_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.654012680053711,
 6.696709156036377,
 16.0,
 11.171330451965332,
 2.2677929401397705,
 16.0,
 12.789609909057617,
 2.7788431644439697,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0;


Zone,
 19_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 19_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 19_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 14_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0;


BuildingSurface:Detailed,
 19_0_1, !- Name
 ROOF, !- Surface Type
 ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Construction Name
 19_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -6.090314865112305,
 -3.1834092140197754,
 20.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0,
 1.2912122011184692,
 11.012120246887207,
 20.0;


BuildingSurface:Detailed,
 19_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 19_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 20_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 -6.090314865112305,
 -3.1834092140197754,
 20.0;


BuildingSurface:Detailed,
 19_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 19_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 18_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 2.654012680053711,
 6.696709156036377,
 16.0,
 1.8022624254226685,
 9.393840789794922,
 16.0,
 1.2912122011184692,
 11.012120246887207,
 20.0,
 2.1429624557495117,
 8.314988136291504,
 20.0;


BuildingSurface:Detailed,
 19_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 19_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 1.8022624254226685,
 9.393840789794922,
 16.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -6.090314865112305,
 -3.1834092140197754,
 20.0,
 1.2912122011184692,
 11.012120246887207,
 20.0;


FenestrationSurface:Detailed,
 19_0_4_glz_0_0, !- Name
 WINDOW, !- Surface Type
 ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Construction Name
 19_0_4, !- Surface Name
 , !- Outside Boundary Condition Object
 autocalculate, !- View Factor to Ground
 , !- Shading Control Name
 , !- Frame and Divider Name
 1, !- Multiplier
 4, !- Number of Vertices
 0.44827684760093689,
 7.28089714050293,
 16.754955291748047,
 -3.519937515258789,
 -0.35043773055076599,
 16.754955291748047,
 -4.543426990509033,
 -0.67365425825119019,
 19.284778594970703,
 0.12506033480167389,
 8.304387092590332,
 19.284778594970703;


BuildingSurface:Detailed,
 19_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 19_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 16_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 2.654012680053711,
 6.696709156036377,
 16.0,
 2.1429624557495117,
 8.314988136291504,
 20.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0;


Zone,
 20_0,
 0, !-Direction of Relative North {deg}
 0.0, !- X Origin {m}
 0.0, !- Y Origin {m}
 0.0, !- Z Origin {m}
 1; !- Type

BuildingSurface:Detailed,
 20_0_0, !- Name
 FLOOR, !- Surface Type
 000 Interior Floor, !- Construction Name
 20_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 15_0_1, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0;


BuildingSurface:Detailed,
 20_0_1, !- Name
 ROOF, !- Surface Type
 ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Construction Name
 20_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 8.105215072631836,
 -10.564935684204102,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 -6.090314865112305,
 -3.1834092140197754,
 20.0;


BuildingSurface:Detailed,
 20_0_2, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 20_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 17_0_3, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 7.594164848327637,
 -8.946657180786133,
 16.0,
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 7.253464698791504,
 -7.867804050445557,
 20.0,
 8.105215072631836,
 -10.564935684204102,
 20.0;


BuildingSurface:Detailed,
 20_0_3, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 20_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 19_0_2, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 -6.090314865112305,
 -3.1834092140197754,
 20.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0;


BuildingSurface:Detailed,
 20_0_4, !- Name
 WALL, !- Surface Type
 ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Construction Name
 20_0, !- Zone Name
 Outdoors, !- Outside Boundary Condition
 , !- Outside Boundary Condition Object
 SunExposed, !- Sun Exposure
 WindExposed, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 -4.4720354080200195,
 -2.672358989715576,
 16.0,
 7.594164848327637,
 -8.946657180786133,
 16.0,
 8.105215072631836,
 -10.564935684204102,
 20.0,
 -6.090314865112305,
 -3.1834092140197754,
 20.0;


BuildingSurface:Detailed,
 20_0_5, !- Name
 WALL, !- Surface Type
 000 Interior Wall, !- Construction Name
 20_0, !- Zone Name
 SURFACE, !- Outside Boundary Condition
 16_0_4, !- Outside Boundary Condition Object
 NoSun, !- Sun Exposure
 NoWind, !- Wind Exposure
 autocalculate, !- View Factor to Ground
 4, !- Number of Vertices
 6.742414474487305,
 -6.2495245933532715,
 16.0,
 -1.774903416633606,
 -1.8206086158752441,
 16.0,
 -3.3931827545166016,
 -2.3316588401794434,
 20.0,
 7.253464698791504,
 -7.867804050445557,
 20.0;

Construction,
  000 Interior Ceiling,   !- name
  000 M11 100mm lightweight concrete,   !- - Layer 1
  000 F05 Ceiling air space resistance,   !- - Layer 2
  000 F16 Acoustic tile;   !- - Layer 3

Material,
  000 M11 100mm lightweight concrete,   !- name
  MediumRough,   !- - Roughness
  0.1016,   !- - Thickness {m}
  0.53,   !- - Conductivity {W/m-K}
  1280,   !- - Density {kg/m3}
  840,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Material:AirGap,
  000 F05 Ceiling air space resistance,   !- name
  0.18;   !- - Thermal Resistance {m2-K/W}

Material,
  000 F16 Acoustic tile,   !- name
  MediumSmooth,   !- - Roughness
  0.0191,   !- - Thickness {m}
  0.06,   !- - Conductivity {W/m-K}
  368,   !- - Density {kg/m3}
  590,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5,   !- name
  1/2IN Gypsum,   !- - Layer 1
  AtticFloor NonRes Insulation-5.18,   !- - Layer 2
  1/2IN Gypsum;   !- - Layer 3

Material,
  1/2IN Gypsum,   !- name
  Smooth,   !- - Roughness
  0.0127,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  784.9,   !- - Density {kg/m3}
  830,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.92,   !- - Solar Absorptance
  0.92;   !- - Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,   !- name
  MediumRough,   !- - Roughness
  0.302609558350619,   !- - Thickness {m}
  0.049,   !- - Conductivity {W/m-K}
  265,   !- - Density {kg/m3}
  836.8,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4,   !- name
  1IN Stucco,   !- - Layer 1
  8IN CONCRETE HW RefBldg,   !- - Layer 2
  Mass NonRes Wall Insulation-1.17,   !- - Layer 3
  1/2IN Gypsum;   !- - Layer 4

Material,
  1IN Stucco,   !- name
  Smooth,   !- - Roughness
  0.0253,   !- - Thickness {m}
  0.6918,   !- - Conductivity {W/m-K}
  1858,   !- - Density {kg/m3}
  837,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.92,   !- - Solar Absorptance
  0.92;   !- - Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,   !- name
  Rough,   !- - Roughness
  0.2032,   !- - Thickness {m}
  1.311,   !- - Conductivity {W/m-K}
  2240,   !- - Density {kg/m3}
  836.8,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,   !- name
  MediumRough,   !- - Roughness
  0.0365394788793098,   !- - Thickness {m}
  0.049,   !- - Conductivity {W/m-K}
  265,   !- - Density {kg/m3}
  836.8,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6,   !- name
  Fixed Window 3.24/0.39/0.31;   !- - Layer 1

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,   !- name
  3.23646,   !- - U-Factor {W/m2-K}
  0.39,   !- - Solar Heat Gain Coefficient
  0.31;   !- - Visible Transmittance

Construction,
  000 Interior Floor,   !- name
  000 F16 Acoustic tile,   !- - Layer 1
  000 F05 Ceiling air space resistance,   !- - Layer 2
  000 M11 100mm lightweight concrete;   !- - Layer 3

Construction,
  000 Interior Wall,   !- name
  000 G01a 19mm gypsum board,   !- - Layer 1
  000 F04 Wall air space resistance,   !- - Layer 2
  000 G01a 19mm gypsum board;   !- - Layer 3

Material,
  000 G01a 19mm gypsum board,   !- name
  MediumSmooth,   !- - Roughness
  0.019,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  800,   !- - Density {kg/m3}
  1090,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Material:AirGap,
  000 F04 Wall air space resistance,   !- name
  0.15;   !- - Thermal Resistance {m2-K/W}

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4,   !- name
  Roof Membrane,   !- - Layer 1
  IEAD NonRes Roof Insulation-2.79,   !- - Layer 2
  Metal Decking;   !- - Layer 3

Material,
  Roof Membrane,   !- name
  VeryRough,   !- - Roughness
  0.0095,   !- - Thickness {m}
  0.16,   !- - Conductivity {W/m-K}
  1121.29,   !- - Density {kg/m3}
  1460,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,   !- name
  MediumRough,   !- - Roughness
  0.124663450809702,   !- - Thickness {m}
  0.049,   !- - Conductivity {W/m-K}
  265,   !- - Density {kg/m3}
  836.8,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.7;   !- - Visible Absorptance

Material,
  Metal Decking,   !- name
  MediumSmooth,   !- - Roughness
  0.0015,   !- - Thickness {m}
  45.006,   !- - Conductivity {W/m-K}
  7680,   !- - Density {kg/m3}
  418.4,   !- - Specific Heat {J/kg-K}
  0.9,   !- - Thermal Absorptance
  0.7,   !- - Solar Absorptance
  0.3;   !- - Visible Absorptance

Schedule:Year,
  Medium Office Activity,   !- name
  ActivityLevel,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {1c31c1fb-ab9a-4011-9476-0b0f3ab7a950},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  12,   !- - End Month 1
  31;   !- - End Day 1

Schedule:Year,
  Medium Office Bldg Occ,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {be5817bf-d60b-46a0-8b20-c6d7891bb128},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {a9bedc8c-5104-4a22-81d7-75156a2b1e2c},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Year,
  Medium Office Bldg Light,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {1b7c3604-7251-4f90-ac73-aee7fab12488},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {e9666274-7ab3-496c-ae0b-ddebd8b87aa8},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Year,
  Medium Office Bldg Equip,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {8b3065f2-12df-4cc5-85de-32df29d72ab6},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {92ddae7a-1092-4b7e-9ce1-732ead85de50},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Year,
  Medium Office ClgSetp,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {10061c26-e628-4454-bafc-bca9c5b8aa63},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {9214f1a2-9e4d-4785-b58a-fb011c981438},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Year,
  Medium Office Infil Quarter On,   !- name
  Fraction,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {473e98ca-b4cc-4f75-addd-da5f5b453980},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {dfcc9e94-e81c-49ec-9a50-3d7d69aa1a91},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Year,
  Medium Office HtgSetp,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  Schedule:Week:Daily {8285f1b2-b081-4ce4-8b70-722c8ee1a1de},   !- - Schedule:Week Name 1
  1,   !- - Start Month 1
  1,   !- - Start Day 1
  1,   !- - End Month 1
  3,   !- - End Day 1
  Schedule:Week:Daily {a4a6cbd5-aa29-440f-9aed-566c27c5f0f5},   !- - Schedule:Week Name 2
  1,   !- - Start Month 2
  4,   !- - Start Day 2
  12,   !- - End Month 2
  31;   !- - End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1c31c1fb-ab9a-4011-9476-0b0f3ab7a950},   !- name
  Medium Office Activity Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {be5817bf-d60b-46a0-8b20-c6d7891bb128},   !- name
  Medium Office Bldg Occ Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a9bedc8c-5104-4a22-81d7-75156a2b1e2c},   !- name
  Medium Office Bldg Occ Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1b7c3604-7251-4f90-ac73-aee7fab12488},   !- name
  Medium Office Bldg Light Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {e9666274-7ab3-496c-ae0b-ddebd8b87aa8},   !- name
  Medium Office Bldg Light Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8b3065f2-12df-4cc5-85de-32df29d72ab6},   !- name
  Medium Office Bldg Equip Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {92ddae7a-1092-4b7e-9ce1-732ead85de50},   !- name
  Medium Office Bldg Equip Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {10061c26-e628-4454-bafc-bca9c5b8aa63},   !- name
  Medium Office ClgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {9214f1a2-9e4d-4785-b58a-fb011c981438},   !- name
  Medium Office ClgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {473e98ca-b4cc-4f75-addd-da5f5b453980},   !- name
  Medium Office Infil Quarter On Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {dfcc9e94-e81c-49ec-9a50-3d7d69aa1a91},   !- name
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8285f1b2-b081-4ce4-8b70-722c8ee1a1de},   !- name
  Medium Office HtgSetp Default Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a4a6cbd5-aa29-440f-9aed-566c27c5f0f5},   !- name
  Medium Office HtgSetp Rule 1 Day Schedule,   !- - Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule,   !- - Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day,   !- - SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day,   !- - WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule,   !- - CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule;   !- - CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office Activity Default Schedule,   !- name
  ActivityLevel,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day,   !- name
  ActivityLevel,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day,   !- name
  ActivityLevel,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  120;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.2,   !- - Value Until Time 3
  12:00,   !- - Time 4 {hh:mm}
  0.95,   !- - Value Until Time 4
  13:00,   !- - Time 5 {hh:mm}
  0.5,   !- - Value Until Time 5
  17:00,   !- - Time 6 {hh:mm}
  0.95,   !- - Value Until Time 6
  18:00,   !- - Time 7 {hh:mm}
  0.7,   !- - Value Until Time 7
  20:00,   !- - Time 8 {hh:mm}
  0.4,   !- - Value Until Time 8
  22:00,   !- - Time 9 {hh:mm}
  0.1,   !- - Value Until Time 9
  24:00,   !- - Time 10 {hh:mm}
  0.05;   !- - Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.1,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0;   !- - Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  1,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  0.05;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Default Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  05:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  07:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  08:00,   !- - Time 3 {hh:mm}
  0.3,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.7,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.5,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.3,   !- - Value Until Time 7
  23:00,   !- - Time 8 {hh:mm}
  0.1,   !- - Value Until Time 8
  24:00,   !- - Time 9 {hh:mm}
  0.05;   !- - Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 2 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.05,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.1,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.15,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.05;   !- - Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Light Summer Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Winter Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 1 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.05;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  08:00,   !- - Time 1 {hh:mm}
  0.4,   !- - Value Until Time 1
  12:00,   !- - Time 2 {hh:mm}
  0.9,   !- - Value Until Time 2
  13:00,   !- - Time 3 {hh:mm}
  0.8,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.9,   !- - Value Until Time 4
  18:00,   !- - Time 5 {hh:mm}
  0.8,   !- - Value Until Time 5
  20:00,   !- - Time 6 {hh:mm}
  0.6,   !- - Value Until Time 6
  22:00,   !- - Time 7 {hh:mm}
  0.5,   !- - Value Until Time 7
  24:00,   !- - Time 8 {hh:mm}
  0.4;   !- - Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  0.3,   !- - Value Until Time 1
  08:00,   !- - Time 2 {hh:mm}
  0.4,   !- - Value Until Time 2
  14:00,   !- - Time 3 {hh:mm}
  0.5,   !- - Value Until Time 3
  17:00,   !- - Time 4 {hh:mm}
  0.35,   !- - Value Until Time 4
  24:00,   !- - Time 5 {hh:mm}
  0.3;   !- - Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  0.3;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  26.7,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  24,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  26.7;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule,   !- name
  Temperature 1,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  26.7;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  1,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  0.25,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  1;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule,   !- name
  Fraction,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  1;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  22:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  06:00,   !- - Time 1 {hh:mm}
  15.6,   !- - Value Until Time 1
  18:00,   !- - Time 2 {hh:mm}
  21,   !- - Value Until Time 2
  24:00,   !- - Time 3 {hh:mm}
  15.6;   !- - Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  21;   !- - Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule,   !- name
  Temperature 2,   !- - Schedule Type Limits Name
  No,   !- - Interpolate to Timestep
  24:00,   !- - Time 1 {hh:mm}
  15.6;   !- - Value Until Time 1
! 
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  0_0, !- Zone Name
!  0_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  0_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 0_0ElectricEquipment,  !- Name
 0_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 0_0OfficePeople,  !- Name
 0_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 0_0OfficeLights,  !- Name
 0_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 0_0_Infiltration,  !- Name
 0_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA0_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  1_0, !- Zone Name
!  1_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  1_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 1_0ElectricEquipment,  !- Name
 1_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 1_0OfficePeople,  !- Name
 1_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 1_0OfficeLights,  !- Name
 1_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 1_0_Infiltration,  !- Name
 1_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA1_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  2_0, !- Zone Name
!  2_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  2_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 2_0ElectricEquipment,  !- Name
 2_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 2_0OfficePeople,  !- Name
 2_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 2_0OfficeLights,  !- Name
 2_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 2_0_Infiltration,  !- Name
 2_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA2_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  3_0, !- Zone Name
!  3_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  3_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 3_0ElectricEquipment,  !- Name
 3_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 3_0OfficePeople,  !- Name
 3_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 3_0OfficeLights,  !- Name
 3_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 3_0_Infiltration,  !- Name
 3_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA3_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  4_0, !- Zone Name
!  4_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  4_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 4_0ElectricEquipment,  !- Name
 4_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 4_0OfficePeople,  !- Name
 4_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 4_0OfficeLights,  !- Name
 4_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 4_0_Infiltration,  !- Name
 4_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA4_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  5_0, !- Zone Name
!  5_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  5_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 5_0ElectricEquipment,  !- Name
 5_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 5_0OfficePeople,  !- Name
 5_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 5_0OfficeLights,  !- Name
 5_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 5_0_Infiltration,  !- Name
 5_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA5_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  6_0, !- Zone Name
!  6_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  6_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 6_0ElectricEquipment,  !- Name
 6_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 6_0OfficePeople,  !- Name
 6_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 6_0OfficeLights,  !- Name
 6_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 6_0_Infiltration,  !- Name
 6_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA6_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  7_0, !- Zone Name
!  7_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  7_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 7_0ElectricEquipment,  !- Name
 7_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 7_0OfficePeople,  !- Name
 7_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 7_0OfficeLights,  !- Name
 7_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 7_0_Infiltration,  !- Name
 7_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA7_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  8_0, !- Zone Name
!  8_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  8_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 8_0ElectricEquipment,  !- Name
 8_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 8_0OfficePeople,  !- Name
 8_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 8_0OfficeLights,  !- Name
 8_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 8_0_Infiltration,  !- Name
 8_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA8_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  9_0, !- Zone Name
!  9_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  9_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 9_0ElectricEquipment,  !- Name
 9_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 9_0OfficePeople,  !- Name
 9_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 9_0OfficeLights,  !- Name
 9_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 9_0_Infiltration,  !- Name
 9_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA9_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  10_0, !- Zone Name
!  10_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  10_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 10_0ElectricEquipment,  !- Name
 10_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 10_0OfficePeople,  !- Name
 10_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 10_0OfficeLights,  !- Name
 10_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 10_0_Infiltration,  !- Name
 10_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA10_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  11_0, !- Zone Name
!  11_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  11_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 11_0ElectricEquipment,  !- Name
 11_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 11_0OfficePeople,  !- Name
 11_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 11_0OfficeLights,  !- Name
 11_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 11_0_Infiltration,  !- Name
 11_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA11_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  12_0, !- Zone Name
!  12_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  12_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 12_0ElectricEquipment,  !- Name
 12_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 12_0OfficePeople,  !- Name
 12_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 12_0OfficeLights,  !- Name
 12_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 12_0_Infiltration,  !- Name
 12_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA12_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  13_0, !- Zone Name
!  13_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  13_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 13_0ElectricEquipment,  !- Name
 13_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 13_0OfficePeople,  !- Name
 13_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 13_0OfficeLights,  !- Name
 13_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 13_0_Infiltration,  !- Name
 13_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA13_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  14_0, !- Zone Name
!  14_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  14_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 14_0ElectricEquipment,  !- Name
 14_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 14_0OfficePeople,  !- Name
 14_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 14_0OfficeLights,  !- Name
 14_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 14_0_Infiltration,  !- Name
 14_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA14_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  15_0, !- Zone Name
!  15_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  15_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 15_0ElectricEquipment,  !- Name
 15_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 15_0OfficePeople,  !- Name
 15_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 15_0OfficeLights,  !- Name
 15_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 15_0_Infiltration,  !- Name
 15_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA15_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  16_0, !- Zone Name
!  16_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  16_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 16_0ElectricEquipment,  !- Name
 16_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 16_0OfficePeople,  !- Name
 16_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 16_0OfficeLights,  !- Name
 16_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 16_0_Infiltration,  !- Name
 16_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA16_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  17_0, !- Zone Name
!  17_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  17_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 17_0ElectricEquipment,  !- Name
 17_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 17_0OfficePeople,  !- Name
 17_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 17_0OfficeLights,  !- Name
 17_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 17_0_Infiltration,  !- Name
 17_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA17_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  18_0, !- Zone Name
!  18_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  18_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 18_0ElectricEquipment,  !- Name
 18_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 18_0OfficePeople,  !- Name
 18_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 18_0OfficeLights,  !- Name
 18_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 18_0_Infiltration,  !- Name
 18_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA18_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  19_0, !- Zone Name
!  19_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  19_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 19_0ElectricEquipment,  !- Name
 19_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 19_0OfficePeople,  !- Name
 19_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 19_0OfficeLights,  !- Name
 19_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 19_0_Infiltration,  !- Name
 19_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA19_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
! HVACTemplate:Zone:IdealLoadsAirSystem,
!  20_0, !- Zone Name
!  20_0_HVAC; !- Template Thermostat Name
! 
! 
! HVACTemplate:Thermostat,
!  20_0_HVAC,                    !- Name
!  Medium Office HtgSetp,          !- Heating Setpoint Schedule Name
!  Medium Office HtgSetp, !- Constant Heating Setpoint {C}
!  Medium Office ClgSetp,          !- Cooling Setpoint Schedule Name
!  Medium Office ClgSetp; !- Constant Cooling Setpoint {C}

ElectricEquipment,
 20_0ElectricEquipment,  !- Name
 20_0,  !- Zone or ZoneList Name
 Medium Office Bldg Equip,  !- Schedule Name
 Watts/Area, !- Design Level Calculation Method
 , !- Design Level {W}
 7.64241231, !- Watts per Zone Floor Area {W/m2}
 ,   !- Watts per Person {W/person}
 ,                        !- Fraction Latent
 ,                        !- Fraction Radiant
 ,                        !- Fraction Lost
 ElectricEquipment;       !- End-Use Subcategory

People,
 20_0OfficePeople,  !- Name
 20_0,  !- Zone or ZoneList Name
 Medium Office Bldg Occ,  !- Number of People Schedule Name
 People/Area, !- Number of People Calculation Method
 , !- Number of People
 0.056510795250000002,  !- People per Zone Floor Area {person/m2}
 ,  !- Zone Floor Area per Person {m2/person}
 0.29999999999999999,     !- Fraction Radiant
 autocalculate,!- Sensible Heat Fraction
 Medium Office Activity;!- Activity Level Schedule Name

Lights,
 20_0OfficeLights,  !- Name
 20_0,  !- Zone or ZoneList Name
 Medium Office Bldg Light,  !- Schedule Name
 Watts/Area,       !- Design Level Calculation Method
 ,       !- Lighting Level {W}
 11.8403571,       !- Watts per Zone Floor Area {W/m2}
 ,         !- Watts per Person {W/person}
 ,                       !- Return Air Fraction
 ,                       !- Fraction Radiant
 ;                       !- Fraction Visible

ZoneInfiltration:DesignFlowRate,
 20_0_Infiltration,  !- Name
 20_0,  !- Zone or ZoneList Name
 Medium Office Infil Quarter On,  !- Schedule Name
 Flow/Area,  !- Design Flow Rate Calculation Method
 ,   !- Design Flow Rate {m3/s}
 0.00022656844600000002,  !- Flow per Zone Floor Area {m3/s-m2}
 , !- Flow per Exterior Surface Area {m3/s-m2}
 ,    !- Air Changes per Hour
 ,                        !- Constant Term Coefficient
 ,                        !- Temperature Term Coefficient
 ,                        !- Velocity Term Coefficient
 ;                        !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
 DSOA20_0, !- Name
 sum, !- Outdoor Air Method
 0.0023595, !- Outdoor Air Flow per Person {m3/s-person}
 0.0003048006, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
 0.0; !- Outdoor Air Flow per Zone {m3/s}
OutputControl:Table:Style,Comma;
Output:Meter,Heating:*, monthly;
Output:Meter,Cooling:*, monthly;
Output:Variable,*,Zone Lights Total Heat Gain, monthly;
Output:Variable,*,Zone Electric Equipment Total Heat Gain, monthly;
Output:Variable,*,Zone Mean Air Temperature, monthly;
Output:Variable,*,Zone Mean Radiant Temperature, monthly;
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

ThermostatSetpoint:DualSetpoint,
  0_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  1_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  2_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  3_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  4_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  5_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  6_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  7_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  8_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  9_0_HVAC Dual SP Control,                                !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  10_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  11_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  12_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  13_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  14_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  15_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  16_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  17_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  18_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  19_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  20_0_HVAC Dual SP Control,                               !- Name
  Medium Office HtgSetp,                                   !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                                   !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  0_0 Thermostat,                                          !- Name
  0_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  0_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  0_0,                                                     !- Zone Name
  0_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  0_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  0_0 Zone Air Node,                                       !- Zone Air Node Name
  0_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  0_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  0_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  0_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  0_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  1_0 Thermostat,                                          !- Name
  1_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  1_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  1_0,                                                     !- Zone Name
  1_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  1_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  1_0 Zone Air Node,                                       !- Zone Air Node Name
  1_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  1_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  1_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  1_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  1_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  2_0 Thermostat,                                          !- Name
  2_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  2_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  2_0,                                                     !- Zone Name
  2_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  2_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  2_0 Zone Air Node,                                       !- Zone Air Node Name
  2_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  2_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  2_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  2_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  2_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  3_0 Thermostat,                                          !- Name
  3_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  3_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  3_0,                                                     !- Zone Name
  3_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  3_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  3_0 Zone Air Node,                                       !- Zone Air Node Name
  3_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  3_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  3_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  3_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  3_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  4_0 Thermostat,                                          !- Name
  4_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  4_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  4_0,                                                     !- Zone Name
  4_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  4_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  4_0 Zone Air Node,                                       !- Zone Air Node Name
  4_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  4_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  4_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  4_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  4_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  5_0 Thermostat,                                          !- Name
  5_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  5_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  5_0,                                                     !- Zone Name
  5_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  5_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  5_0 Zone Air Node,                                       !- Zone Air Node Name
  5_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  5_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  5_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  5_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  5_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  6_0 Thermostat,                                          !- Name
  6_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  6_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  6_0,                                                     !- Zone Name
  6_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  6_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  6_0 Zone Air Node,                                       !- Zone Air Node Name
  6_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  6_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  6_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  6_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  6_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  7_0 Thermostat,                                          !- Name
  7_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  7_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  7_0,                                                     !- Zone Name
  7_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  7_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  7_0 Zone Air Node,                                       !- Zone Air Node Name
  7_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  7_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  7_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  7_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  7_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  8_0 Thermostat,                                          !- Name
  8_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  8_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  8_0,                                                     !- Zone Name
  8_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  8_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  8_0 Zone Air Node,                                       !- Zone Air Node Name
  8_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  8_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  8_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  8_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  8_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  9_0 Thermostat,                                          !- Name
  9_0,                                                     !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  9_0_HVAC Dual SP Control;                                !- Control Name

ZoneHVAC:EquipmentConnections,
  9_0,                                                     !- Zone Name
  9_0 Equipment,                                           !- Zone Conditioning Equipment List Name
  9_0 Ideal Loads Supply Inlet,                            !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  9_0 Zone Air Node,                                       !- Zone Air Node Name
  9_0 Return Outlet;                                       !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  9_0 Equipment,                                           !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  9_0 Ideal Loads Air System,                              !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  9_0 Ideal Loads Air System,                              !- Name
  ,                                                        !- Availability Schedule Name
  9_0 Ideal Loads Supply Inlet,                            !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  10_0 Thermostat,                                         !- Name
  10_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  10_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  10_0,                                                    !- Zone Name
  10_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  10_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  10_0 Zone Air Node,                                      !- Zone Air Node Name
  10_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  10_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  10_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  10_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  10_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  11_0 Thermostat,                                         !- Name
  11_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  11_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  11_0,                                                    !- Zone Name
  11_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  11_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  11_0 Zone Air Node,                                      !- Zone Air Node Name
  11_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  11_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  11_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  11_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  11_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  12_0 Thermostat,                                         !- Name
  12_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  12_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  12_0,                                                    !- Zone Name
  12_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  12_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  12_0 Zone Air Node,                                      !- Zone Air Node Name
  12_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  12_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  12_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  12_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  12_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  13_0 Thermostat,                                         !- Name
  13_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  13_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  13_0,                                                    !- Zone Name
  13_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  13_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  13_0 Zone Air Node,                                      !- Zone Air Node Name
  13_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  13_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  13_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  13_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  13_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  14_0 Thermostat,                                         !- Name
  14_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  14_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  14_0,                                                    !- Zone Name
  14_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  14_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  14_0 Zone Air Node,                                      !- Zone Air Node Name
  14_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  14_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  14_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  14_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  14_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  15_0 Thermostat,                                         !- Name
  15_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  15_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  15_0,                                                    !- Zone Name
  15_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  15_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  15_0 Zone Air Node,                                      !- Zone Air Node Name
  15_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  15_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  15_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  15_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  15_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  16_0 Thermostat,                                         !- Name
  16_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  16_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  16_0,                                                    !- Zone Name
  16_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  16_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  16_0 Zone Air Node,                                      !- Zone Air Node Name
  16_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  16_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  16_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  16_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  16_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  17_0 Thermostat,                                         !- Name
  17_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  17_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  17_0,                                                    !- Zone Name
  17_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  17_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  17_0 Zone Air Node,                                      !- Zone Air Node Name
  17_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  17_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  17_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  17_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  17_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  18_0 Thermostat,                                         !- Name
  18_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  18_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  18_0,                                                    !- Zone Name
  18_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  18_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  18_0 Zone Air Node,                                      !- Zone Air Node Name
  18_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  18_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  18_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  18_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  18_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  19_0 Thermostat,                                         !- Name
  19_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  19_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  19_0,                                                    !- Zone Name
  19_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  19_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  19_0 Zone Air Node,                                      !- Zone Air Node Name
  19_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  19_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  19_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  19_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  19_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneControl:Thermostat,
  20_0 Thermostat,                                         !- Name
  20_0,                                                    !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  20_0_HVAC Dual SP Control;                               !- Control Name

ZoneHVAC:EquipmentConnections,
  20_0,                                                    !- Zone Name
  20_0 Equipment,                                          !- Zone Conditioning Equipment List Name
  20_0 Ideal Loads Supply Inlet,                           !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  20_0 Zone Air Node,                                      !- Zone Air Node Name
  20_0 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  20_0 Equipment,                                          !- Name
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  20_0 Ideal Loads Air System,                             !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:IdealLoadsAirSystem,
  20_0 Ideal Loads Air System,                             !- Name
  ,                                                        !- Availability Schedule Name
  20_0 Ideal Loads Supply Inlet,                           !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness
